CIRCULATING WATER ANALYSIS FOR COOLING TOWER,Unnamed: 1,Unnamed: 2,Unnamed: 3,Unnamed: 4,Unnamed: 5,Unnamed: 6,Unnamed: 7,Unnamed: 8,Unnamed: 9,Unnamed: 10,Unnamed: 11,Unnamed: 12,Unnamed: 13,Unnamed: 14,Unnamed: 15,Unnamed: 16,Unnamed: 17
,,,,,,,,,,,,,,,,,
DATE,pH ,Turbidity,TSS,FRC,COND,TDS,TH,CaH,MgH,Cl,ORTHO PO4,T. Alk.,P. Alk.,Total Iron,SS,Sulphate,SiO2
,7.5-8.0,Max. 20 NTU,,0.2 - 0.5 ppm,umho/cm,Max. 2100 ppm,Max. 1200 ppm,ppm,ppm,Max. 500 ppm,6.0 - 8.0 ppm,Max. 200 ppm,0 ppm,Max. 2 ppm,ppm,Max. 1000 ppm,180 ppm
2024-08-01 00:00:00,7.22,14,,NIL,1165,781,565,203,362,186,-,-,NIL,-,,,-
2024-08-02 00:00:00,7.02,11,,0.1,1177,789,551,194,357,194,-,-,NIL,-,,,
2024-08-03 00:00:00,7.09,18,,0.6,1213,813,560,185,375,170,-,-,NIL,-,,,
2024-08-05 00:00:00,8.01,15,,0.3,1328,890,524,194,330,186,-,-,NIL,-,,,
2024-08-06 00:00:00,7.6,11,,0.2,1300,871,520,203,317,203,-,-,NIL,-,,,
2024-08-07 00:00:00,7.8,19,,0.5,1307,876,511,190,321,194,-,-,NIL,-,,,
2024-08-08 00:00:00,7.99,28,,NIL,1415,948,533,,533,203,-,-,NIL,-,,,
2024-08-09 00:00:00,7.67,16,,0.5,1271,852,520,194,326,194,-,-,NIL,-,,,
2024-08-10 00:00:00,7.73,31,,NIL,1174,787,506,249,257,170,-,-,NIL,-,,,
2024-08-12 00:00:00,7.31,20,,NIL,1341,899,461,212,249,170,-,-,NIL,-,,,
2024-08-13 00:00:00,7.83,17,,NIL,1380,925,462,356,106,178,-,-,NIL,-,,,
2024-08-14 00:00:00,7.68,19,,NIL,1489,998,469,221,248,170,-,-,NIL,-,,,
2024-08-16 00:00:00,7.59,13,,NIL,1331,892,279,207,72,170,-,-,NIL,-,,,
2024-08-17 00:00:00,7.28,15,,0.3,1338,897,492,221,271,178,-,-,NIL,-,,,
2024-08-20 00:00:00,7.25,17,,NIL,1314,881,474,212,262,170,-,-,NIL,-,,,
2024-08-21 00:00:00,7.44,14,,NIL,1334,874,483,285,198,178,-,-,NIL,-,,,
22.08.24,7.97,21,,0.2,1257,842,474,207,267,170,-,-,NIL,-,,,
2024-08-23 00:00:00,7.73,33,,0.2,1361,912,481,198,283,162,-,-,NIL,-,,,
2024-08-24 00:00:00,7.78,24,,0.5,1392,933,531,258,273,146,-,-,NIL,-,,,
2024-08-27 00:00:00,7.56,23,,NIL,1085,727,460,239,221,122,-,-,NIL,-,,,
2024-08-28 00:00:00,7.23,19,,NIL,1052,705,515,253,262,146,-,-,NIL,-,,,
29.08.24,7.34,21,,NIL,986,661,529,217,312,130,-,-,NIL,-,,,
2024-08-30 00:00:00,6.98,22,,NIL,940,630,520,250,270,138,-,-,NIL,-,,,
2024-08-31 00:00:00,7.59,16,,NIL,989,663,474,290,184,146,-,-,NIL,-,,,
2024-09-02 00:00:00,8.39,12,,0.6,1023,686,417,218,199,146,-,-,NIL,-,,,-
2024-09-03 00:00:00,8.17,12,,NIL,989,663,406,218,188,122,-,-,NIL,-,,,
2024-09-04 00:00:00,7.15,21,,0.2,1205,808,478,259,219,154,-,-,NIL,-,,,
2024-09-05 00:00:00,7.76,24,,NIL,1035,694,462,239,223,138,-,-,NIL,-,,,
2024-09-06 00:00:00,7.21,20,,NIL,1029,690,447,224,223,154,-,-,NIL,-,,,
07.09.24,7.6,20,,NIL,1186,795,457,229,228,162,-,-,NIL,-,,,
09.09.24,7.34,34,,0.5,1052,705,462,244,218,138,-,-,NIL,-,,,
10.09.24,7.63,45,,NIL,1016,681,362,195,167,105,-,-,NIL,-,,,
11.09.24,7.46,32,,NIL,976,654,362,185,177,97,-,-,NIL,-,,,
12.09.24,7.36,28,,NIL,974,653,384,190,194,131,-,-,NIL,-,,,
2024-09-13 00:00:00,7.43,29,,0.5,873,585,375,181,194,116,-,-,NIL,-,,,
2024-09-14 00:00:00,7.83,22,,0.5,1334,594,362,190,172,124,-,-,NIL,-,,,
2024-09-16 00:00:00,7.44,23,,0.6,876,587,374,178,196,109,-,-,NIL,-,,,
2024-09-17 00:00:00,7.66,25,,NIL,928,622,394,182,212,138,-,-,NIL,-,,,
2024-09-18 00:00:00,7.6,30,,0.5,886,594,389,187,202,109,-,-,NIL,-,,,
2024-09-19 00:00:00,7.73,24,,NIL,1023,686,394,192,202,116,-,-,NIL,-,,,
2024-09-20 00:00:00,7.77,26,,NIL,1056,708,379,178,201,102,-,-,NIL,-,,,
2024-09-21 00:00:00,7.82,36,,NIL,1016,681,371,181,190,122,-,-,NIL,-,,,
2024-09-23 00:00:00,8.02,25,,NIL,1120,751,399,162,237,106,-,-,NIL,-,,,
24.09.24,7.35,24,,0.4,1067,715,413,153,260,110,-,-,NIL,-,,,
2024-09-25 00:00:00,8.12,45,,NIL,1092,732,418,167,251,114,-,-,NIL,-,,,
2024-09-26 00:00:00,7.47,44,,0.7,1071,718,499,165,334,109,-,-,NIL,-,,,
2024-09-27 00:00:00,7.99,58,,NIL,1220,818,445,199,246,116,-,-,NIL,-,,,
2024-09-28 00:00:00,8.2,34,,NIL,1095,734,379,177,202,109,-,-,NIL,-,,,
30.09.24,7.75,19,,0.6,1120,751,402,194,208,116,-,-,NIL,-,,,
2024-10-01 00:00:00,7.18,15,,NIL,986,661,594,320,274,167,-,-,NIL,-,,,-
2024-10-02 00:00:00,8.04,17,,0.5,970,650,580,316,264,153,-,-,NIL,-,,,
03.10.24,7.82,17,,NIL,908,609,561,302,259,146,-,-,NIL,-,,,
04.10.24,7.96,20,,NIL,952,638,575,288,287,156,-,-,NIL,-,,,
2024-10-05 00:00:00,7.65,15,,NIL,976,654,566,302,264,167,-,-,NIL,-,,,
2024-10-07 00:00:00,7.79,18,,NIL,986,661,557,302,255,138,-,-,NIL,-,,,
08.10.24,7.39,34,,0.8,1101,738,579,294,285,160,-,-,NIL,-,,,
09.10.24,7.67,19,,0.6,982,658,547,285,262,153,-,-,NIL,-,,,
10.10.24,7.96,21,,0.2,1032,692,533,280,253,160,-,-,NIL,-,,,
11.10.24,7.96,17,,0.8,957,641,524,289,235,153,-,-,NIL,-,,,
12.10.24,7.81,19,,0.2,1001,671,529,285,244,160,-,-,NIL,-,,,
14.10.24,7.89,22,,0.1,937,628,333,289,44,167,-,-,NIL,-,,,
15.10.24,7.99,22,,1,955,640,538,285,253,153,-,-,NIL,-,,,
16.10.24,8.25,17,,NIL,828,555,441,271,170,146,-,-,NIL,-,,,
17.10.24,7.61,15,,NIL,798,535,452,262,190,138,-,-,NIL,-,,,
18.10.24,8,23,,0.9,946,634,473,260,213,153,-,-,NIL,-,,,
19.10.24,8.22,26,,NIL,1074,720,469,255,214,146,-,-,NIL,-,,,
21.10.24,7.99,22,,NIL,1025,687,469,255,214,167,-,-,NIL,-,,,
22.10.24,7.84,16,,0.2,1018,682,473,246,227,153,-,-,NIL,-,,,
23.10.24,8.13,16,,0.4,764,512,464,241,223,146,-,-,NIL,-,,,
24.10.24,8,14,,NIL,1058,709,475,240,235,160,-,-,NIL,-,,,
25.10.24,8.16,16,,0.8,-,774,484,249,235,167,-,-,NIL,-,,,
26.10.24,8.1,15,,NIL,1134,760,479,224,255,160,-,-,NIL,-,,,
28.10.24,8.07,15,,NIL,1201,805,484,249,235,167,-,-,NIL,-,,,
29.10.24,7.81,18,,0.4,1211,812,479,240,239,160,-,-,NIL,-,,,
30.10.24,8,18,,0.5,1299,870,461,231,230,153,-,-,NIL,-,,,
31.10.24,7.85,16,,0.1,1319,884,441,229,212,167,-,-,NIL,-,,,
04.11.24,7.83,17,,0.4,1331,892,445,225,220,153,-,-,NIL,-,,,-
05.11.24,7.81,17,,0.2,1289,864,453,222,231,167,-,-,NIL,-,,,-
06.11.24,7.52,16,,0.6,1311,879,445,218,227,160,-,-,NIL,-,,,-
07.11.24,7.69,19,,NIL,1316,882,453,221,232,167,-,-,NIL,-,,,-
08.11.24,7.83,19,,NIL,1210,811,449,233,216,160,-,-,NIL,-,,,-
09.11.24,7.64,12,,0.6,1244,834,453,229,224,153,-,-,NIL,-,,,-
11.11.24,7.57,15,,0.4,1177,789,462,220,242,167,-,-,NIL,-,,,-
12.11.24,8.07,15,,NIL,1225,821,458,224,234,182,-,-,NIL,-,,,-
13.11.24,7.84,20,,0.2,1310,878,441,216,225,175,-,-,NIL,-,,,-
14.11.24,8.17,19,,0.2,1311,879,453,208,245,166,-,-,NIL,-,,,-
15.11.24,8.52,17,,0.1,1234,827,441,220,221,146,-,-,NIL,-,,,-
16.11.24,7.65,17,,0.1,1249,837,433,208,225,153,-,-,NIL,-,,,-
18.11.24,7.87,18,,0.2,1271,852,437,216,221,153,-,-,NIL,-,,,-
19.11.24,7.56,16,,NIL,1243,833,441,220,221,160,-,-,NIL,-,,,-
20.11.24,7.75,14,,0.5,1188,796,437,225,212,153,-,-,NIL,-,,,-
21.11.24,7.24,16,,NIL,1232,826,433,216,217,160,-,-,NIL,-,,,-
22.11.24,6.92,18,,0.6,1207,809,424,220,204,153,-,-,NIL,-,,,-
23.11.24,7.63,18,,0.4,,853,441,223,218,160,-,-,NIL,-,,,-
25.11.24,8.84,15,,NIL,1214,814,441,223,218,160,-,-,NIL,-,,,-
26.11.24,7.53,18,,0.8,1215,814,445,227,218,160,-,-,NIL,-,,,-
27.11.24,7.08,16,,0.7,1225,821,454,235,219,167,-,-,NIL,-,,,-
28.11.24,7.7,15,,NIL,1305,875,462,244,218,175,-,-,NIL,-,,,-
29.11.24,8.41,18,,0.2,1290,864,454,239,215,175,-,-,NIL,-,,,-
30.11.24,7.11,15,,NIL,1298,870,458,248,210,160,-,-,NIL,-,,,-
02.12.24,7.79,25,,1,1400,938,471,237,234,167,-,-,NIL,-,,,-
03.12.24,8.04,15,,0.5,1348,903,466,220,246,153,-,-,NIL,-,,,-
04.12.24,7.83,26,,Nil,1405,942,471,229,242,160,-,-,NIL,-,,,-
05.12.24,7.8,21,,0.4,,1007,483,237,246,146,-,-,NIL,-,,,-
06.12.24,8.02,21,,Nil,1503,1007,483,237,246,167,-,-,NIL,-,,,-
07.12.24,8.59,5,,Nil,1400,938,601,315,286,160,-,-,NIL,-,,,-
09.12.24,7.99,30,,Nil,1300,871,466,298,168,160,-,-,NIL,-,,,-
10.12.24,7.77,32,,0.6,1333,893,454,294,160,153,-,-,NIL,-,,,-
11.12.24,7.85,34,,0.5,1247,836,458,302,156,160,-,-,NIL,-,,,-
12.12.24,7.74,28,,0.7,1190,797,454,298,156,153,-,-,NIL,-,,,-
13.12.24,8.08,27,,Nil,1262,846,462,356,106,153,-,-,NIL,-,,,-
14.12.24,7.65,39,,Nil,1268,850,449,293,156,160,-,-,NIL,-,,,-
16.12.24,8.14,27,,Nil,1167,782,424,288,136,156,-,-,NIL,-,,,-
17.12.24,8.4,30,,Nil,1261,845,420,297,123,146,-,-,NIL,-,,,-
18.12.24,8.03,19,,0.6,1191,798,412,247,165,138,-,-,NIL,-,,,-
19.12.24,8.43,23,,Nil,1217,816,420,298,122,131,-,-,NIL,-,,,-
20.12.24,7.96,18,,0.2,1267,849,416,283,133,146,-,-,NIL,-,,,-
21.12.24,7.25,22,,0.5,,821,412,270,142,160,-,-,NIL,-,,,-
23.12.24,8.68,27,,Nil,1326,889,432,261,171,153,-,-,NIL,-,,,-
24.12.24,7.98,22,,0.8,1300,871,424,253,171,146,-,-,NIL,-,,,-
25.12.24,7.83,24,,0.1,1359,911,428,265,163,160,-,-,NIL,-,,,-
26.12.24,7.72,24,,0.6,1404,941,432,257,175,153,-,-,NIL,-,,,-
27.12.24,7.31,38,,1,1471,986,445,273,172,167,-,-,NIL,-,,,-
28.12.24,7.98,35,,Nil,1297,869,416,253,163,153,-,-,NIL,-,,,-
30.12.24,7.48,26,,Nil,1452,973,469,287,182,146,-,-,NIL,-,,,-
31.12.24,7.31,16,,Nil,1429,958,445,278,167,153,-,-,NIL,-,,,-
01.01.25,8.1,18,,NIL,1411,946,488,298,190,155,-,-,NIL,-,,,-
02.01.25,7.9,-,,NIL,1425,955,493,320,173,182,-,-,NIL,-,,,-
03.01.25,7.9,28,,NIL,1453,974,511,329,182,196,-,-,NIL,-,,,-
04.01.25,8.08,42,,0.2,1408,944,502,302,200,187,-,-,NIL,-,,,-
06.01.25,7.88,27,,NIL,,900,506,324,182,179,-,-,NIL,-,,,-
07.01.25,7.97,29,,NIL,1349,904,497,311,186,158,-,-,NIL,-,,,-
08.01.25,7.96,17,,NIL,1353,907,511,320,191,144,-,-,NIL,-,,,-
09.01.25,7.98,23,,NIL,1455,975,515,315,200,165,-,-,NIL,-,,,-
10.01.25,7.87,21,,0.8,1501,1006,506,324,182,151,-,-,NIL,-,,,-
11.01.25,8.17,29,,NIL,1539,1031,511,320,191,144,-,-,NIL,-,,,-
13.01.25,8.03,24,,0.2,1495,1002,502,315,187,158,-,-,NIL,-,,,-
15.01.25,8.05,22,,0.5,1501,1006,502,315,187,158,-,-,NIL,-,,,-
16.01.25,8.28,24,,NIL,1440,965,534,325,209,172,-,-,NIL,-,,,-
17.01.25,7.94,14,,0.6,1404,941,524,278,246,165,-,-,NIL,-,,,-
18.01.25,8.35,16,,NIL,1445,968,538,278,260,158,-,-,NIL,-,,,-
20.01.25,8.23,20,,1,1528,1024,534,283,251,158,-,-,NIL,-,,,-
21.01.25,7.85,20,,NIL,1532,1027,538,302,236,165,-,-,NIL,-,,,-
22.01.25,7.88,25,,0.8,1516,1016,548,288,260,187,-,-,NIL,-,,,-
23.01.25,7.95,23,,0.5,1529,1025,552,278,274,172,-,-,NIL,-,,,-
24.01.25,8.2,29,,NIL,1435,962,543,292,251,172,-,-,NIL,-,,,-
25.01.25,8.14,31,,NIL,1467,983,571,298,273,187,-,-,NIL,-,,,-
27.01.25,7.86,17,,NIL,1494,1001,552,300,252,165,-,-,NIL,-,,,-
28.01.25,7.77,21,,NIL,1553,1041,547,293,254,158,-,-,NIL,-,,,-
29.01.25,8.15,24,,0.5,1626,1090,571,302,269,172,-,-,NIL,-,,,-
30.01.25,8.7,18,,NIL,1702,1141,576,312,264,187,-,-,NIL,-,,,-
31.01.25,8.13,16,,NIL,1561,1046,566,307,259,165,-,-,NIL,-,,,-
01.02.25,8.05,19,,1,1594,1068,534,304,230,194,-,-,NIL,-,,,-
03.02.25,8.28,22,,0.5,1567,1050,713,396,317,178,6.7,-,NIL,-,,,-
04.02.25,7.94,26,,0.5,1600,1072,722,400,322,194,6.7,-,NIL,-,,,-
05.02.25,7.88,27,,0.9,1593,1067,713,396,317,178,6.2,-,NIL,-,,,-
06.02.25,8.07,21,,0.5,1790,1199,727,391,336,203,6,-,NIL,-,,,-
07.02.25,7.35,21,,1,1737,1164,702,369,333,179,6.2,-,NIL,-,,,-
08.02.25,8.29,22,,NIL,1685,1129,706,377,329,165,6.4,-,NIL,-,,,-
10.02.25,7.77,18,,NIL,1620,1086,733,383,350,172,6.1,-,NIL,-,,,-
11.02.25,7.86,20,,0.1,1711,1147,857,377,480,158,-,-,NIL,-,,,-
12.02.25,7.76,21,,0.4,1690,1132,848,382,466,165,6.4,-,NIL,-,,,-
13.02.25,8,18,,0.5,1840,1233,846,422,424,179,-,-,NIL,-,,,-
14.02.25,8.12,11,,NIL,1648,1104,839,391,448,179,6,-,NIL,-,,,-
15.02.25,7.8,12,,NIL,1695,1136,826,382,444,165,6.2,-,NIL,-,,,-
17.02.25,7.8,13,,1,1755,1176,821,361,460,172,6.2,-,NIL,-,,,-
18.02.25,8.12,20,,0.2,1780,1193,826,364,462,158,-,-,NIL,-,,,-
19.02.25,8.16,20,,0.2,1628,1091,809,438,371,143,-,-,NIL,-,,,-
20.02.25,8.02,20,,NIL,1676,1123,833,452,381,179,-,-,NIL,-,,,-
21.02.25,8.22,25,,NIL,1653,1108,823,443,380,165,-,-,NIL,-,,,-
22.02.25,8.17,20,,0.6,1556,1043,833,442,391,172,-,-,NIL,-,,,-
24.02.25,8.36,18,,NIL,1568,1051,830,435,395,161,-,-,NIL,-,,,-
25.02.25,8.38,20,,0.5,1625,1089,805,451,354,194,-,-,NIL,-,,,-
27.02.25,8.46,22,,NIL,1594,1068,804,454,350,151,-,-,NIL,-,,,-
28.02.25,8.15,17,,0.2,1635,1096,799,445,354,158,-,-,NIL,-,,,-
01.03.25,8.33,18,,0.5,1614,1082,795,449,346,172,-,-,NIL,-,,,-
03.03.25,8.31,30,,0.5,1576,1056,648,389,259,178,-,-,NIL,-,,,-
04.03.25,8.04,23,,0.1,1514,1015,702,402,300,187,-,-,NIL,-,,,-
05.03.25,8.14,26,,NIL,1405,942,734,410,324,195,-,-,NIL,-,,,-
06.03.25,8.13,22,,NIL,1416,949,756,428,328,178,-,-,NIL,-,,,-
07.03.25,SHUT DOWN,,,,,,,,,,,,,,,,
08.03.25,SHUT DOWN,,,,,,,,,,,,,,,,
10.03.25,7.61,26,,0.6,1426,956,729,399,330,195,3.1,-,NIL,-,,,28
11.03.25,7.96,16,,0.1,1515,1015,739,418,321,178,3.4,-,NIL,-,,,24
12.03.25,7.91,23,,NIL,1444,968,748,422,326,204,3.2,-,NIL,-,,,27
13.03.25,7.45,28,,NIL,1549,1038,712,405,307,213,3.1,-,NIL,-,,,22
15.03.25,8.22,20,,NIL,1450,972,728,392,336,195,3.2,-,NIL,-,,,25
17.03.25,8.39,23,,NIL,1574,1055,651,374,277,204,3,-,NIL,-,,,27
18.03.25,8.05,21,,0.1,1541,1033,673,387,286,187,3.3,-,NIL,-,,,29
19.03.25,8.23,29,,0.3,1626,1090,704,396,308,204,3.6,,NIL,,,,32
20.03.25,8.16,27,,NIL,1710,1146,717,405,312,213,3.8,-,NIL,,,,30
21.03.25,7.88,20,,NIL,1759,1179,708,392,316,195,3.2,-,NIL,,,,28
22.03.25,8.23,33,,NIL,1665,1116,704,387,317,187,3,-,NIL,,,,25
24.03.25,7.95,22,,NIL,1759,1179,708,374,334,187,3.1,-,NIL,,,,26
25.03.25,7.81,22,,NIL,1781,1193,874,506,368,204,3.3,-,NIL,,,,23
26.03.25,7.79,18,,NIL,1876,1258,897,515,382,192,3.2,-,NIL,,,,19
27.03.25,8.04,21,,NIL,1826,1224,920,524,396,199,3.4,-,NIL,,,,21
28.03.25,8.1,19,,NIL,1776,1190,911,511,400,185,3.2,-,NIL,,,,18
29.03.25,8.39,22,,0.5,1832,1228,925,520,405,178,3.4,-,NIL,,,,20
31.03.25,8.2,23,,0.3,1916,1284,879,460,419,151,3.1,-,NIL,,,,21
01.04.25,8.21,15,,0.2,1992,1335,630,331,299,197,4.2,-,NIL,-,,,-
02.04.25,8.21,19,,0.3,1867,1252,607,322,285,181,4.3,-,-,,,,28
03.04.25,7.29,16,,NIL,1956,1311,639,363,276,187,4.1,-,-,-,,,24
04.04.25,8.53,26,,NIL,1988,1332,653,368,285,181,4.1,-,-,-,,,22
05.04.25,8.38,18,,NIL,2027,1358,644,377,267,197,4.4,-,-,-,,,24
07.04.25,8.46,20,,NIL,2070,1387,704,382,322,197,4.3,-,-,-,,,26
08.04.25,8.41,25,,0.1,2140,1434,736,432,304,205,4.2,-,-,-,,,22
09.04.25,8.65,21,,0.4,2124,1422,782,423,359,197,4.5,-,-,-,,,20
10.04.25,8.08,21,,NIL,1896,1270,787,428,359,205,4.3,-,-,-,,,21
11.04.25,7.26,18,,NIL,2046,1371,796,419,377,173,4.5,-,-,-,,,19
12.04.25,8.12,20,,0.2,2141,1435,805,428,377,189,4.4,-,-,-,,,18
14.04.25,8.15,19,,0.1,1611,1080,791,428,363,173,4.5,-,-,-,,,22
15.04.25,8.56,19,,0.1,1765,1183,805,428,377,189,4.6,-,-,-,,,25
16.04.25,8.1,22,,NIL,1901,1274,800,414,386,205,4.3,-,-,-,,,23
17.04.25,7.68,25,,0.4,1835,1230,819,428,391,205,4.6,-,-,-,,,21
18.04.25,7.98,24,,0.1,1870,1253,810,432,378,197,4.3,-,-,-,,,22
19.04.25,6.96,24,,NIL,2007,1345,828,428,400,181,4.5,-,-,-,,,19
21.04.25,8.14,19,,0.1,1820,1220,809,424,385,157,4.7,-,-,-,,,18
22.04.25,8.18,18,,0.3,1497,1003,862,405,457,165,4.5,-,-,-,,,20
23.04.25,8.02,21,,0.3,1431,959,785,414,371,181,4.6,-,-,-,,,21
24.04.25,7.34,21,,0.2,1391,932,800,409,391,197,4.4,-,-,-,,,20
25.04.25,7.87,20,,NIL,1746,1170,785,390,395,176,4.6,-,-,-,,,17
26.04.25,8.19,18,,NIL,1528,1024,781,386,395,165,4.4,-,-,-,,,19
28.04.25,7.95,21,,0.3,,935,790,388,402,161,4.6,-,-,-,,,17
29.04.25,7.89,21,,0.2,1450,972,818,347,471,188,4.8,-,-,-,,,18
30.04.25,7.84,22,,0.6,1395,935,734,360,374,157,4.5,-,-,-,,,16
01.05.25,8.1,19,,0.1,1356,909,714,306,408,142,4,-,-,-,,,24
02.05.25,8.06,18,,0.1,1361,912,694,394,300,157,4.2,-,-,-,,,18
03.05.25,8.01,21,,0.5,1325,888,698,398,300,165,4,-,-,-,,,20
05.05.25,7.83,20,,0.2,1371,919,694,388,306,165,4.5,-,-,-,,,15
06.05.25,7.71,23,,0.5,1323,887,673,371,302,154,4.3,-,-,-,,,16
07.05.25,7.7,20,,0.4,1174,787,694,384,310,181,4.6,-,-,-,,,18
08.05.25,7.58,19,,0.2,1451,972,602,521,81,197,4.5,-,-,-,,,16
09.05.25,7.71,18,,0.5,1252,839,595,317,278,181,4.2,-,-,-,,,15
10.05.25,7.92,22,,Nil,1309,877,598,321,277,189,4.1,-,-,-,,,14
12.05.25,7.95,20,,0.2,1208,810,598,329,269,160,4.4,-,-,-,,,15
13.05.25,7.8,20,,0.2,1179,790,574,356,218,173,4,-,-,-,,,17
14.05.25,7.77,25,,0.4,1114,747,594,329,265,197,4.3,-,-,-,,,18
15.05.25,8.16,18,,0.5,1095,734,586,325,261,181,4.1,-,-,-,,,26
16.05.25,8.05,22,,0.1,1095,734,578,321,257,173,4.2,-,-,-,,,16
17.05.25,7.73,21,,Nil,1414,948,572,317,255,169,4.3,-,-,-,,,18
19.05.25,7.66,19,,Nil,1182,792,572,317,255,165,4.3,-,-,-,,,16
20.05.25,7.93,21,,0.4,1188,796,554,326,228,181,4.1,-,-,-,,,15
21.05.25,7.51,21,,0.4,1389,931,541,330,211,173,4.2,-,-,-,,,15
22.05.25,7.81,21,,0.5,1294,867,515,312,203,165,4,-,-,-,,,17
23.05.25,7.64,19,,0.6,1474,988,524,317,207,170,4.5,-,-,-,,,19
24.05.25,7.84,20,,0.5,1540,1032,546,326,220,162,4.4,-,-,-,,,18
27.05.25,7.4,22,,0.2,1555,1042,532,307,225,155,4.1,-,-,-,,,17
28.05.25,7.36,21,,0.3,1231,825,546,321,225,170,4.2,-,-,-,,,16
29.05.25,7.22,18,,0.1,1422,953,581,308,273,151,4.5,-,-,-,,,19
30.05.25,7.52,20,,Nil,1386,929,585,312,273,158,4.6,-,-,-,,,20
31.05.25,7.26,23,,0.2,1485,995,616,321,295,165,4.5,-,-,-,,,21
02.06.25,7.37,18,,0.3,1322,886,625,323,302,158,4.2,-,-,-,,,24
03.06.25,7.02,21,,0.3,1507,1010,633,330,303,165,4.1,-,-,-,,,26
04.06.25,7.05,21,,0.7,1455,975,642,334,308,180,4.2,-,-,-,,,25
05.06.25,7.55,23,,NIL,1332,893,636,340,296,187,4.6,-,-,-,,,22
06.06.25,6.76,20,,0.9,1329,891,641,336,305,180,4.3,-,-,-,,,26
07.06.25,7.25,49,,0.5,1277,856,654,323,331,151,4.6,-,-,-,,,22
09.06.25,7.4,26,,0.3,1365,915,609,323,286,153,4.6,-,-,-,,,23
10.06.25,7.08,35,,0.4,1389,931,597,309,288,157,4.5,-,-,-,,,25
11.06.25,7.75,38,,0.5,1485,995,602,313,289,167,4.6,-,-,-,,,27
12.06.25,7.6,64,38,0.7,960,643,410,266,144,280,4.9,45,-,-,,,-
13.06.25,7.6,52,34,0.6,930,623,400,254,146,283,4.8,48,-,-,,,-
14.06.25,7.6,-,51,0.6,900,603,395,244,151,272,4.4,50,-,0.3,,,-
16.06.25,8.1,-,35,NIL,831,556,358,212,146,203,6,53,-,0.3,,,-
17.06.25,8.3,-,25,NIL,775,519,265,167,98,210,6.3,67,-,0.3,,,-
18.06.25,8.77,-,23,NIL,937,628,643,405,238,157,4.3,-,-,-,,,26
19.06.25,8.22,-,23,NIL,900,603,628,395,233,150,4.6,-,-,-,,,25
20.06.25,7.56,-,18,0.2,913,612,638,395,243,157,4.5,-,-,-,,,25
21.06.25,7.45,-,20,0.3,983,659,633,390,243,150,4.4,-,-,-,,,28
23.06.25,6.22,-,20,0.2,970,650,647,391,256,142,4.5,-,-,-,,,26
24.06.25,7.25,-,23,NIL,1080,724,652,395,257,157,4.5,-,-,0.1,,,29
25.06.25,7.18,-,22,0.2,1073,719,655,361,294,150,4.7,-,-,-,,,25
26.06.25,7.82,-,18,NIL,1005,679,664,357,307,157,4.6,-,-,-,,,24
27.06.25,7.3,-,22,NIL,1047,702,672,357,315,164,4.3,-,-,-,,,26
28.06.25,7.59,-,19,0.4,1035,694,664,349,315,157,4.4,-,-,-,,,22
30.06.25,7.93,-,22,0.1,868,582,678,352,326,164,4.3,-,-,-,,,24
01.07.25,7.25,-,22,0.1,1088,729,674,352,322,157,4.2,-,-,-,,,25
02.07.25,7.89,-,21,Nil,1059,710,700,360,340,178,4.3,-,-,-,,,21
03.07.25,7.67,-,16,0.5,1059,710,640,354,286,177,4.5,-,-,-,,,20
04.07.25,7.74,-,19,0.5,1140,764,642,352,290,185,4.3,-,-,-,,,21
05.07.25,7.59,-,19,0.5,1110,744,653,339,314,203,4.5,-,-,-,,,19
07.07.25,7.9,-,18,Nil,1110,744,670,348,322,177,4.5,-,-,-,,,21
08.07.25,7.93,-,22,0.2,1123,753,661,346,315,164,4.4,-,-,-,,,20
09.07.25,8.03,-,19,0.2,1167,782,674,348,326,174,4.2,-,-,-,,,19
10.07.25,7.67,-,19,0.2,1223,820,676,352,324,189,4,-,-,-,,,20
11.07.25,7.86,-,17,0.1,1201,805,666,345,321,182,4.2,-,-,-,,,18
12.07.25,6.47,-,15,0.4,1252,839,653,343,310,182,4.5,-,-,-,,,20
14.07.25,7.98,-,19,0.1,1263,846,640,337,303,174,4.7,-,-,-,,,18
15.07.25,8.14,-,20,0.1,1312,879,636,335,301,160,4.5,-,-,-,,,20
16.07.25,7.98,-,19,0.4,1313,880,704,373,331,169,4.4,-,-,-,,,18
17.07.25,7.68,-,17,0.5,1410,945,717,348,369,174,4.6,-,-,-,,,16
18.07.25,8.11,-,22,Nil,1461,979,721,367,354,182,4.5,-,-,-,,,15
19.07.25,8.1,-,22,0.5,1365,915,713,363,350,167,4.4,-,-,-,,,17
27.07.25,7.73,-,20,0.3,1360,911,726,376,350,178,4.4,-,-,-,,,15
22.07.25,7.29,-,21,0.6,1423,954,713,367,346,163,4.5,-,-,-,,,17
23.07.25,7.88,-,21,0.2,1428,957,969,384,585,156,4.2,-,-,-,,,15
24.07.25,7.41,-,22,0.2,1460,978,708,376,332,163,4.4,-,-,-,,,16
25.07.25,7.53,-,19,0.4,1497,1003,726,363,363,142,4.5,-,-,-,,,15
26.07.25,7.94,-,22,0.1,1565,1049,717,380,337,149,4.4,-,-,-,,,16
28.07.25,STOP,,,,,,,,,,,,,,,,
29.07.25,8.18,-,31,0.2,1416,949,736,368,368,142,4.1,-,-,-,,,14
30.07.25,7.75,-,20,0.1,2028,1359,851,459,392,156,4.3,-,-,-,,,16
31.07.25,7.98,-,22,0.4,1612,1080,819,460,359,149,4.4,-,-,-,,,-
01.08.25,7.56,-,20,NIL,1643,1101,857,486,371,142,4.2,-,-,-,,,15
02.08.25,7.62,-,20,NIL,1643,1101,862,481,381,135,4.5,-,-,-,,,13
04.08.25,7.48,-,31,0.4,1188,796,852,476,376,133,4.4,-,-,-,,,10
05.08.25,7.8,-,20,0.4,1137,762,857,483,374,136,4.3,-,-,-,,,11
06.08.25,7.8,-,22,0.1,1298,870,862,476,386,144,4.2,-,-,-,,,12
07.08.25,7.38,-,20,0.2,1232,826,857,481,376,140,4.3,-,-,-,,,10
08.08.25,7.22,-,20,NIL,1219,817,852,476,376,151,4.1,-,-,-,,,11
11.08.25,8.14,-,20,0.2,1240,831,819,457,362,144,4.3,-,-,-,,,14
12.08.25,7.98,-,22,0.4,1246,835,814,466,348,151,4.2,-,-,-,,,12
13.08.25,7.68,-,21,0.1,1195,801,738,471,267,158,4.1,-,-,-,,,11
14.08.25,8.26,-,16,NIL,1243,833,752,466,286,165,4.3,-,-,-,,,10
15.08.25,7.81,-,19,NIL,1194,800,857,438,419,179,4.2,-,-,-,,,12
18.08.25,8.25,-,20,0.2,1280,858,776,443,333,170,4.2,-,-,-,,,10
19.08.25,7.53,-,21,0.2,1322,886,666,395,271,144,4.3,-,-,-,,,11
20.08.25,8.13,-,24,0.2,1361,912,671,400,271,170,4.2,-,-,-,,,10
21.08.25,8.22,-,20,0.5,1286,862,662,409,253,163,4,-,-,-,,,11
22.08.25,7.94,-,20,0.5,1274,854,676,400,276,156,5,-,-,-,,,12
23.08.25,7.92,-,22,0.5,1620,1086,690,390,300,149,5,-,-,-,,,10
26.08.25,8.18,-,19,0.3,1495,1002,676,381,295,149,4.5,-,-,-,,,12
27.08.25,7.99,-,21,0.5,1607,1077,708,426,282,170,4.8,-,-,-,,,10
28.08.25,8.01,-,17,0.6,1537,1030,685,417,268,156,4.5,-,-,-,,,12
29.08.25,8.06,-,24,0.5,1582,1060,690,423,267,149,4.4,-,-,-,,,10
,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,
,6.22,17,,0.1,764,512,265,153,44,142,5.8,45,0,0.1,0,0,10
MAX.,8.84,28,,1,2141,1435,969,524,585,283,10.5,67,0,0.3,0,0,32
AVG.,7.830340557275541,19,,0.39947916666666683,1349.6687697160883,903.1517027863777,596.4705882352941,321.90683229813664,275.5603715170279,165.07716049382717,4.409740259740261,52.6,0,0.24999999999999997,,,19.316176470588236
No. of < Spec,58,--,,28,--,--,--,--,--,--,141,--,--,--,--,--,--
No. of > Spec,107,132,,42,--,0,0,--,--,0,0,0,--,0,--,0,0
% < Specs.,17.956656346749227,--,,14.583333333333334,--,--,--,--,--,--,91.55844155844156,,,,,,--
% > Specs.,33.126934984520126,50.769230769230774,,21.875,,0,0,,--,0,0,0,,0,,,0
